within Spot.ACdqo;
package Transformers "Transformers 3-phase"
  extends Base.Icons.Library;

  model TrafoIdeal "Ideal transformer, 3-phase dqo"
    parameter Boolean D_D=false "set true if Delta-Delta topology!";
    extends Partials.TrafoIdealBase(final stIni_en=false);


  equation
    i1 + i2 = zeros(3);
    if D_D then
      v1[1:2] = v2[1:2];
      i1[3]=0;
    else
      v1 = v2;
    end if;
    annotation (
      defaultComponentName="trafo",
  Documentation(
          info="<html>
<p>Ideal magnetic coupling, no stray-impedance, zero magnetisation current.</p>
</html>
"));
  end TrafoIdeal;

  model TrafoStray "Ideal magnetic coupling transformer, 3-phase dqo"
    extends Partials.TrafoStrayBase;


  initial equation
    if steadyIni_t then
      der(i1) = omega[1]*j_dqo(i1);
    end if;

  equation
    i1 + i2 = zeros(3);
    if system.transientSim then
      diagonal({sum(L),sum(L),sum(L0)})*der(i1) + omega[2]*sum(L)*j_dqo(i1) + sum(R)
      *i1 = v1 - v2;
    else
      omega[2]*sum(L)*j_dqo(i1) + sum(R)*i1 = v1 - v2;
    end if;
    annotation (
      defaultComponentName="trafo",
  Documentation(
          info="<html>
<p>Stray-impedance, but ideal magnetic coupling, i.e. zero magnetisation current.<br>
Delta topology: impedance is defined as winding-impedance (see info package Transformers).</p>
<p>SI-input: values for stray and coupling impedances are winding dependent.</p>
<pre>
  r[k]  = R[k]
  x[k]  = omega_nom*L[k]
  x0[k] = omega_nom*L0[k]
</pre>
<p>pu-input: values for stray and coupling impedances are <b>winding</b>-reduced to primary side.</p>
<pre>
  r[k]  = R[k]/R_nom[k]
  x[k]  = omega_nom*L[k]/R_nom[k]
  x0[k] = omega_nom*L0[k]/R_nom[k]
</pre>
<p>with</p>
<pre>  R_nom[k] = V_nom[k]^2/S_nom,  k = 1(primary), 2(secondary)</pre>
</html>"));
  end TrafoStray;

  model TrafoMag "Magnetic coupling transformer, 3-phase dqo"
    extends Partials.TrafoMagBase;

    SI.Voltage[3] v0;
    SI.Current[3] imag;
    SI.Current[3] iedc;

  initial equation
    if steadyIni_t then
      der(i1) = omega[1]*j_dqo(i1);
      der(i2) = omega[1]*j_dqo(i2);
      der(imag) = omega[1]*j_dqo(imag);
    elseif system.steadyIni_t then
      der(imag) = omega[1]*j_dqo(imag);
    end if;

  equation
    i1 + i2 = imag + iedc;
    Redc*iedc = v0;
    if system.transientSim then
      diagonal({L[1],L[1],L0[1]})*der(i1) + omega[2]*L[1]*j_dqo(i1) + R[1]*i1 = v1 - v0;
      diagonal({L[2],L[2],L0[2]})*der(i2) + omega[2]*L[2]*j_dqo(i2) + R[2]*i2 = v2 - v0;
      Lm*der(imag) + omega[2]*Lm*{-imag[2], imag[1], 0} = v0;
    else
      omega[2]*L[1]*j_dqo(i1) + R[1]*i1 = v1 - v0;
      omega[2]*L[2]*j_dqo(i2) + R[2]*i2 = v2 - v0;
      omega[2]*Lm*j_dqo(imag) = v0;
    end if;
    annotation (
      defaultComponentName="trafo",
  Documentation(
          info="<html>
<p>Stray-impedance and resistance, with non-ideal magnetic coupling, i.e. non-zero magnetisation current
and eddy current losses.<br>
Delta topology: impedance is defined as winding-impedance (see info package Transformers).</p>
<p>SI-input: values for stray and coupling impedances are winding dependent.</p>
<pre>
  r[k]  = R[k]
  x[k]  = omega_nom*L[k]
  x0[k] = omega_nom*L0[k]
  redc  = Redc
  xm    = omega_nom*Lm
  xm0   = omega_nom*Lm0
</pre>
<p>pu-input: values for stray and coupling impedances are <b>winding</b>-reduced to primary side.</p>
<pre>
  r[k]  = R[k]/R_nom[k]
  x[k]  = omega_nom*L[k]/R_nom[k]
  x0[k] = omega_nom*L0[k]/R_nom[k]
  redc  = Redc/sqrt(R_nom[1]*R_nom[2])
  xm    = omega_nom*Lm/sqrt(R_nom[1]*R_nom[2])
  xm0   = omega_nom*Lm0/sqrt(R_nom[1]*R_nom[2])
</pre>
<p>with</p>
<pre>  R_nom[k] = V_nom[k]^2/S_nom,  k = 1(primary), 2(secondary)</pre>
</html>"));
  end TrafoMag;

  model TrafoSatEff "Averaged saturation transformer, 3-phase dqo"
    extends Partials.TrafoSatBase;

    SI.Voltage[3] v0;
    SI.Current[3] imag;
    SI.Current[3] iedc;
  protected
    Real[3] psi0(each stateSelect=StateSelect.prefer) "unsaturated flux";
    Real gp;
    function der_sat = Common.IronSaturation.der_saturationAnalytic;


  initial equation
    if steadyIni_t then
      der(i1) = omega[1]*j_dqo(i1);
      der(i2) = omega[1]*j_dqo(i2);
      der(psi0) = omega[1]*j_dqo(psi0);
    elseif system.steadyIni_t then
      der(psi0) = omega[1]*j_dqo(psi0);
    end if;

  equation
    i1 + i2 = imag + iedc;
    Redc*iedc = v0;
    psi0 = Lm*imag;
    gp = scalar(der_sat({0.66*sqrt(psi0*psi0)/psi_nom}, c_sat));

    if system.transientSim then
      diagonal({L[1],L[1],L0[1]})*der(i1) + omega[2]*L[1]*j_dqo(i1) + R[1]*i1 = v1 - v0;
      diagonal({L[2],L[2],L0[2]})*der(i2) + omega[2]*L[2]*j_dqo(i2) + R[2]*i2 = v2 - v0;
      gp*(der(psi0) + omega[2]*j_dqo(psi0)) = v0;
    else
      omega[2]*L[1]*j_dqo(i1) + R[1]*i1 = v1 - v0;
      omega[2]*L[2]*j_dqo(i2) + R[2]*i2 = v2 - v0;
      gp*(omega[2]*j_dqo(psi0)) = v0;
    end if;
    annotation (
      defaultComponentName="trafo",
  Documentation(
          info="<html>
<p>Stray-impedance and resistance, with non-ideal magnetic coupling, i.e. non-zero magnetisation current, eddy current losses and effective saturation.<br>
Delta topology: impedance is defined as winding-impedance (see info package Transformers).</p>
<p>Note: the saturation is treated as a 'time-average-effect' with the intention to omit variable transforms.<br>
It has to be decided, under which conditions the approximation is acceptable. If this is not the case, use Transformers.TrafoSat (more computation intensive).<br>
The factor <tt>0.66</tt> in the expression of the effective pu flux is an estimation, between <tt>sqrt(1/3)</tt> (eff value of unsaturated flux) and <tt>sqrt(2/3)</tt> (amplitude of unsaturated flux). </p>
<p>SI-input: values for stray and coupling impedances are winding dependent.</p>
<pre>
  r[k]   = R[k]
  x[k]   = omega_nom*L[k]
  x0[k]  = omega_nom*L0[k]
  redc   = Redc
  xm     = omega_nom*Lm
  xm_sat = omega_nom*Lm_sat, saturation value of inductance
  psi_sat, pu saturation value of flux (no SI-value!)
</pre>
<p>pu-input: values for stray and coupling impedances are <b>winding</b>-reduced to primary side.</p>
<pre>
  r[k]   = R[k]/R_nom[k]
  x[k]   = omega_nom*L[k]/R_nom[k]
  x0[k]  = omega_nom*L0[k]/R_nom[k]
  redc   = Redc/sqrt(R_nom[1]*R_nom[2])
  xm     = omega_nom*Lm/sqrt(R_nom[1]*R_nom[2])
  xm_sat = omega_nom*Lm_sat/sqrt(R_nom[1]*R_nom[2]), saturation value of inductance
  psi_sat, pu saturation value of flux
</pre>
<p>with</p>
<pre>  R_nom[k] = V_nom[k]^2/S_nom,  k = 1(primary), 2(secondary)</pre>
<p>Saturation needs high-precision integration!</p>
</html>
"));
  end TrafoSatEff;

  model TrafoSat "Saturation transformer, 3-phase dqo"
    extends Partials.TrafoSatBase;

    SI.Voltage[3] v0;
    SI.Current[3] imag;
    SI.Current[3] iedc;
  protected
    Real[3] psi0(each stateSelect=StateSelect.prefer) "unsaturated flux";
    Real[3] gp;
    Real[3,3] Park = Base.Transforms.park(term_p.theta[2]);
    function der_sat = Common.IronSaturation.der_saturationAnalytic;

  initial equation
    if steadyIni_t then
      der(i1) = omega[1]*j_dqo(i1);
      der(i2) = omega[1]*j_dqo(i2);
      der(psi0) = omega[1]*j_dqo(psi0);
    elseif system.steadyIni_t then
      der(psi0) = omega[1]*j_dqo(psi0);
    end if;

  equation
    i1 + i2 = imag + iedc;
    Redc*iedc = v0;
    psi0 = Lm*imag;
    gp = der_sat(transpose(Park)*psi0/psi_nom, c_sat);

    diagonal({L[1],L[1],L0[1]})*der(i1) + omega[2]*L[1]*j_dqo(i1) + R[1]*i1 = v1 - v0;
    diagonal({L[2],L[2],L0[2]})*der(i2) + omega[2]*L[2]*j_dqo(i2) + R[2]*i2 = v2 - v0;
    Park*diagonal(gp)*transpose(Park)*(der(psi0) + omega[2]*j_dqo(psi0)) = v0;
    annotation (
      defaultComponentName="trafo",
  Documentation(
          info="<html>
<p>Stray-impedance and resistance, with non-ideal magnetic coupling, i.e. non-zero magnetisation current, eddy current losses and saturation.<br>
Delta topology: impedance is defined as winding-impedance (see info package Transformers).</p>
<p>SI-input: values for stray and coupling impedances are winding dependent.</p>
<pre>
  r[k]   = R[k]
  x[k]   = omega_nom*L[k]
  x0[k]  = omega_nom*L0[k]
  redc   = Redc
  xm     = omega_nom*Lm
  xm_sat = omega_nom*Lm_sat, saturation value of inductance
  psi_sat, pu saturation value of flux (no SI-value!)
</pre>
<p>pu-input: values for stray and coupling impedances are <b>winding</b>-reduced to primary side.</p>
<pre>
  r[k]   = R[k]/R_nom[k]
  x[k]   = omega_nom*L[k]/R_nom[k]
  x0[k]  = omega_nom*L0[k]/R_nom[k]
  redc   = Redc/sqrt(R_nom[1]*R_nom[2])
  xm     = omega_nom*Lm/sqrt(R_nom[1]*R_nom[2])
  xm_sat = omega_nom*Lm_sat/sqrt(R_nom[1]*R_nom[2]), saturation value of inductance
  psi_sat, pu saturation value of flux
</pre>
<p>with</p>
<pre>  R_nom[k] = V_nom[k]^2/S_nom,  k = 1(primary), 2(secondary)</pre>
<p>Saturation needs high-precision integration!</p>
</html>
"),
  Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={2,2}), graphics={Line(
            points={{-15,-30},{-11,0},{-7,20},{-5,30},{-1,40},{5,46},{15,50}},
            color={0,0,0},
            thickness=0.5), Line(
            points={{-15,-50},{-11,-20},{-7,0},{-5,10},{-1,20},{5,26},{15,30}},

            color={0,0,0},
            thickness=0.5)}));
  end TrafoSat;

  model Trafo3Stray
    extends Partials.Trafo3StrayBase;

  initial equation
    if steadyIni_t then
      der(i2a) = omega[1]*j_dqo(i2a);
      der(i2b) = omega[1]*j_dqo(i2b);
    end if;

  equation
    i1 + i2a + i2b = zeros(3);
    if system.transientSim then
      diagonal({L[1],L[1],L0[1]})*der(i1) + omega[2]*L[1]*j_dqo(i1) + R[1]*i1 = v1 - v0;
      diagonal({L[2],L[2],L0[2]})*der(i2a) + omega[2]*L[2]*j_dqo(i2a) + R[2]*i2a = v2a - v0;
      diagonal({L[3],L[3],L0[3]})*der(i2b) + omega[2]*L[3]*j_dqo(i2b) + R[3]*i2b = v2b - v0;
    else
      omega[2]*L[1]*j_dqo(i1) + R[1]*i1 = v1 - v0;
      omega[2]*L[2]*j_dqo(i2a) + R[2]*i2a = v2a - v0;
      omega[2]*L[3]*j_dqo(i2b) + R[3]*i2b = v2b - v0;
    end if;
  end Trafo3Stray;

  package Partials "Partial models"
    extends Base.Icons.Partials;

      partial model TrafoIdealBase "Base for ideal transformer, 3-phase dqo"
        extends Ports.YDportTrafo_p_n(
          w1(start=w1_set), w2(start=w2_set),
          final term_p(v(start={cos(system.alpha0),sin(system.alpha0),0}*par.V_nom[1])),
          final term_n(v(start={cos(system.alpha0),sin(system.alpha0),0}*par.V_nom[2])));

        parameter Boolean stIni_en=true "enable steady-state initial equation"
                                                                             annotation(evaluate=true);
        parameter Boolean dynTC=false "enable dynamic tap-changing" annotation(evaluate=true);
        Modelica.Blocks.Interfaces.IntegerInput tap_p
        "1: index of voltage level"
          annotation (Placement(transformation(
            origin={-40,100},
            extent={{-10,-10},{10,10}},
            rotation=270)));
        Modelica.Blocks.Interfaces.IntegerInput tap_n
        "2: index of voltage level"
          annotation (Placement(transformation(
            origin={40,100},
            extent={{-10,-10},{10,10}},
            rotation=270)));

        replaceable parameter Parameters.TrafoIdeal par "trafo parameter"
                                  annotation (Placement(transformation(extent={
                {-80,60},{-60,80}}, rotation=0)));
    protected
        outer System system;
        constant Real tc=0.01 "time constant tap-chg switching";
        final parameter Boolean steadyIni_t=system.steadyIni_t and stIni_en;
        final parameter SI.Voltage[2] V_base=Base.Precalculation.baseTrafoV(par.units, par.V_nom);
        final parameter SI.Resistance[2, 2] RL_base=Base.Precalculation.baseTrafoRL(par.units, par.V_nom, par.S_nom, 2*pi*par.f_nom);
        final parameter Real W_nom=par.V_nom[2]/par.V_nom[1]
          annotation(Evaluate=true);
        final parameter Real[:] W1=cat(1, {1}, par.v_tc1*V_base[1]/par.V_nom[1])*sqrt(scale[1])
          annotation(evaluate=true);
        final parameter Real[:] W2=cat(1, {1}, par.v_tc2*V_base[2]/par.V_nom[2])*W_nom*sqrt(scale[2])
          annotation(evaluate=true);
        final parameter SI.Resistance R_n1=par.r_n1*RL_base[1,1];
        final parameter SI.Resistance R_n2=par.r_n2*RL_base[2,1];
        SI.AngularFrequency[2] omega;
        Real w1_set=if cardinality(tap_p)==0 then W1[1] else W1[1 + tap_p]
        "1: set voltage ratio to nominal primary";
        Real w2_set=if cardinality(tap_n)==0 then W2[1] else W2[1 + tap_n]
        "2: set voltage ratio to nominal secondary";

      initial equation
        if dynTC then
          w1 = w1_set;
          w2 = w2_set;
        end if;

      equation
        omega = der(term_p.theta);
        if system.transientSim and dynTC then
          der(w1) + (w1 - w1_set)/tc = 0;
          der(w2) + (w2 - w2_set)/tc = 0;
        else
          w1 = w1_set;
          w2 = w2_set;
        end if;

        v_n1 = R_n1*i_n1
        "1: equation neutral to ground (relevant if Y-topology)";
        v_n2 = R_n2*i_n2
        "2: equation neutral to ground (relevant if Y-topology)";
        annotation (
          Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Ellipse(
              extent={{-80,60},{40,-60}},
              lineColor={44,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{-40,60},{80,-60}},
              lineColor={0,120,120},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{-80,60},{40,-60}},
              lineColor={0,120,120},
              lineThickness=0.5),
            Text(
              extent={{-120,80},{-80,40}},
              lineColor={0,0,0},
              textString=
                   "1"),
            Text(
              extent={{80,80},{120,40}},
              lineColor={0,0,0},
              textString=
                   "2"),
            Line(
              points={{-80,0},{-40,0}},
              color={176,0,0},
              thickness=0.5),
            Line(
              points={{40,0},{80,0}},
              color={176,0,0},
              thickness=0.5)}),
          Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Rectangle(
              extent={{-20,60},{-14,-60}},
              lineColor={128,128,128},
              fillColor={128,128,128},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{14,60},{20,-60}},
              lineColor={128,128,128},
              fillColor={128,128,128},
              fillPattern=FillPattern.Solid),
            Line(points={{-40,0},{-40,-80}}, color={0,0,255}),
            Line(points={{40,0},{40,-80}}, color={0,0,255}),
            Rectangle(
              extent={{-50,-80},{-30,-84}},
              lineColor={128,128,128},
              fillColor={128,128,128},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{30,-80},{50,-84}},
              lineColor={128,128,128},
              fillColor={128,128,128},
              fillPattern=FillPattern.Solid)}),
          Documentation(
          info="<html>
<p>Terminology (formal, the models are symmetric).<br>
&nbsp; - index 1 (term_p)     \"primary\"<br>
&nbsp; - index 2 (term_n)     \"secondary\"</p>
<p>Contains choice of topology (Delta or Y connection primary and secondary).<br>
Note that transformers with topology 'Delta-Y' and 'Y-Delta' exhibit a phase-shift
of the voltage signals Delta-side versus the signals Y-side of -30 deg.<br>
&nbsp; Delta (prim) - Y (sec): Y is 30 deg shifted versus Delta<br>
&nbsp; Y (prim) - Delta (sec): Delta is -30 deg shifted versus Y<br>
&nbsp; Setting the parameter <tt>sh = +-1</tt> shifts the secondary side by <tt>+-120 deg</tt>.</p>
<p>Transformer ratio.<br>
The winding ratio is determined indirectly by the choice of nominal voltages and the topology of both primary and secondary side.<br>
It may be &gt 1 or &lt 1.</p>
<p>Tap changers.<br>
For constant transformer ratio no tap changer input needed.<br>
For variable transformer ratio tap changer input needed.</p>
<p>The sequence of the parameters</p>
<pre>  v_tc     tc voltage levels v_tc[1], v_tc[2], v_tc[3], ...</pre>
<p>must be defined in accordance with the input-signals of </p>
<pre>  tap     index of tap voltage levels, v_tc[tap]</pre>
<p>Set <tt>dynTC = true</tt> if tap-index changes during simulation.</p>
</html>"));
      end TrafoIdealBase;

    partial model TrafoStrayBase
      "Base for ideal magnetic coupling transformer, 3-phase dqo"
      extends TrafoIdealBase(redeclare replaceable parameter
          Spot.ACdqo.Transformers.Parameters.TrafoStray par)
        annotation (extent=[-80,60; -60,80], Placement(transformation(extent={{
                -80,60},{-60,80}}, rotation=0)));
    protected
      final parameter SI.Resistance[2] R=par.r.*RL_base[:, 1];
      final parameter SI.Inductance[2] L=par.x.*RL_base[:, 2];
      final parameter SI.Inductance[2] L0=par.x0.*RL_base[:, 2];
      annotation (
        Documentation(
        info="<html>
<p>Precalculation of coefficients for ideal magnetic coupling transformer</p>
</html>"),
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Rectangle(
              extent={{-10,62},{10,-62}},
              lineColor={215,215,215},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid)}),
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Rectangle(
              extent={{-26,60},{-20,-60}},
              lineColor={215,215,215},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid), Rectangle(
              extent={{20,60},{26,-60}},
              lineColor={215,215,215},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid)}));
    end TrafoStrayBase;

    partial model TrafoMagBase
      "Base for magnetic coupling transformer, 3-phase dqo"
      extends TrafoStrayBase(redeclare replaceable parameter
          Spot.ACdqo.Transformers.Parameters.TrafoMag par)
        annotation (extent=[-80,60; -60,80], Placement(transformation(extent={{
                -80,60},{-60,80}}, rotation=0)));

    protected
      final parameter SI.Resistance[2] RL12_base = sqrt((RL_base[1,:].*RL_base[2,:])/product(scale));
      final parameter SI.Resistance Redc=par.redc*RL12_base[1];
      final parameter SI.Inductance Lm=par.xm*RL12_base[2];
      final parameter SI.Inductance Lm0=par.xm0*RL12_base[2];
      annotation (
        Documentation(
        info="<html>
<p>Precalculation of coefficients for magnetic coupling trafo transformer</p>
</html>"),
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Line(
              points={{-20,62},{-20,-62}},
              color={0,128,255},
              pattern=LinePattern.Dot),
            Line(
              points={{20,62},{20,-62}},
              color={0,128,255},
              pattern=LinePattern.Dot),
            Ellipse(
              extent={{-22,62},{-18,58}},
              lineColor={0,128,255},
              fillColor={0,128,255},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{18,-58},{22,-62}},
              lineColor={0,128,255},
              fillColor={0,128,255},
              fillPattern=FillPattern.Solid)}),
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Line(
              points={{-30,60},{-30,-60}},
              color={0,0,255},
              pattern=LinePattern.Dot), Line(
              points={{30,60},{30,-60}},
              color={0,0,255},
              pattern=LinePattern.Dot)}));
    end TrafoMagBase;

    partial model TrafoSatBase "Base for saturation transformer, 3-phase dqo"
      extends TrafoMagBase(redeclare replaceable parameter
          Spot.ACdqo.Transformers.Parameters.TrafoSat par)
        annotation (extent=[-80,60; -60,80], Placement(transformation(extent={{
                -80,60},{-60,80}}, rotation=0)));
    protected
      final parameter Real xratio=par.xm_sat/par.xm;
      final parameter Real[3] c_sat={1-xratio,(1-xratio)/(par.psi_sat-xratio),xratio};
      final parameter SI.MagneticFlux psi_nom=sqrt(scale[1])*par.V_nom[1]/(2*pi*par.f_nom)
        "amplitude!";
      annotation (
        Documentation(
        info="<html>
<p>Precalculation of coefficients for saturation transformer</p>
</html>"),
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Line(
              points={{-15,-40},{-11,-10},{-7,10},{-5,20},{-1,30},{5,36},{15,40}},

              color={0,0,0},
              thickness=0.5)}),
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Line(
              points={{-15,-40},{-11,-10},{-7,10},{-5,20},{-1,30},{5,36},{15,40}},

              color={0,0,0},
              thickness=0.5)}));
    end TrafoSatBase;

  partial model Trafo3IdealBase
      "Base for ideal 3-winding transformer, 3-phase dqo"
    extends Ports.YDportTrafo_p_n_n(
      w1(start=w1_set), w2a(start=w2a_set), w2b(start=w2b_set),
      final term_p(v(start={cos(system.alpha0),sin(system.alpha0),0}*par.V_nom[1])),
      final term_na(v(start={cos(system.alpha0),sin(system.alpha0),0}*par.V_nom[2])),
      final term_nb(v(start={cos(system.alpha0),sin(system.alpha0),0}*par.V_nom[3])));

    parameter Boolean stIni_en=true "enable steady-state initial equation"
                                                                         annotation(evaluate=true);
    parameter Boolean dynTC=false "enable dynamic tap-changing" annotation(evaluate=true);
    Modelica.Blocks.Interfaces.IntegerInput tap_p "1: index of voltage level"
      annotation (Placement(transformation(
            origin={-40,100},
            extent={{-10,-10},{10,10}},
            rotation=270)));
    Modelica.Blocks.Interfaces.IntegerInput[2] tap_n
        "2: indices of voltage levels"
      annotation (Placement(transformation(
            origin={40,100},
            extent={{-10,-10},{10,10}},
            rotation=270)));

    replaceable parameter Parameters.Trafo3Ideal par "trafo parameter"
                              annotation (Placement(transformation(extent={{-80,
                60},{-60,80}}, rotation=0)));
    protected
    outer System system;
    constant Real tc=0.01 "time constant tap-chg switching";
    final parameter Boolean steadyIni_t=system.steadyIni_t and stIni_en;
    final parameter SI.Voltage[3] V_base=Base.Precalculation.baseTrafoV(par.units, par.V_nom);
    final parameter SI.Resistance[3, 2] RL_base=Base.Precalculation.baseTrafoRL(par.units, par.V_nom, par.S_nom, 2*pi*par.f_nom);
    final parameter Real Wa_nom=par.V_nom[2]/par.V_nom[1]
      annotation(Evaluate=true);
    final parameter Real Wb_nom=par.V_nom[3]/par.V_nom[1]
      annotation(Evaluate=true);
    final parameter Real[:] W1=cat(1, {1}, par.v_tc1*V_base[1]/par.V_nom[1])*sqrt(scale[1])
      annotation(evaluate=true);
    final parameter Real[:] W2a=cat(1, {1}, par.v_tc2a*V_base[2]/par.V_nom[2])*Wa_nom*sqrt(scale[2])
      annotation(evaluate=true);
    final parameter Real[:] W2b=cat(1, {1}, par.v_tc2b*V_base[3]/par.V_nom[3])*Wb_nom*sqrt(scale[3])
      annotation(evaluate=true);
    final parameter SI.Resistance R_n1=par.r_n1*RL_base[1,1];
    final parameter SI.Resistance R_n2a=par.r_n2a*RL_base[2,1];
    final parameter SI.Resistance R_n2b=par.r_n2b*RL_base[3,1];
    SI.AngularFrequency omega[2];
    Real w1_set=if cardinality(tap_p)==0 then W1[1] else W1[1 + tap_p]
        "1: set voltage ratio to nominal primary";
    Real w2a_set=if cardinality(tap_n[1])==0 then W2a[1] else W2a[1 + tap_n[1]]
        "2a: set voltage ratio to nominal secondary";
    Real w2b_set=if cardinality(tap_n[2])==0 then W2b[1] else W2b[1 + tap_n[2]]
        "2b: set voltage ratio to nominal secondary";

  initial equation
    if dynTC then
      w1 = w1_set;
      w2a = w2a_set;
      w2b = w2b_set;
    end if;

  equation
    omega = der(term_p.theta);
    if system.transientSim and dynTC then
      der(w1) + (w1 - w1_set)/tc = 0;
      der(w2a) + (w2a - w2a_set)/tc = 0;
      der(w2b) + (w2b - w2b_set)/tc = 0;
    else
      w1 = w1_set;
      w2a = w2a_set;
      w2b = w2b_set;
    end if;

    v_n1 = R_n1*i_n1 "1: equation neutral to ground (relevant if Y-topology)";
    v_n2a = R_n2a*i_n2a
        "2a: equation neutral to ground (relevant if Y-topology)";
    v_n2b = R_n2b*i_n2b
        "2b: equation neutral to ground (relevant if Y-topology)";
    annotation (
      Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Ellipse(
              extent={{-80,60},{40,-60}},
              lineColor={44,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{-20,90},{80,-10}},
              lineColor={0,0,255},
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Text(
              extent={{-120,80},{-80,40}},
              lineColor={0,0,0},
              textString=
               "1"),
            Text(
              extent={{80,20},{120,-20}},
              lineColor={0,0,0},
              textString=
               "2"),
            Line(
              points={{-80,0},{-20,0}},
              color={176,0,0},
              thickness=0.5),
            Ellipse(
              extent={{-20,10},{80,-90}},
              lineColor={0,120,120},
              lineThickness=0.5,
              fillColor={255,255,255},
              fillPattern=FillPattern.Solid),
            Ellipse(
              extent={{-80,60},{40,-60}},
              lineColor={0,120,120},
              lineThickness=0.5),
            Ellipse(
              extent={{-20,90},{80,-10}},
              lineColor={0,120,120},
              lineThickness=0.5),
            Line(
              points={{30,-40},{80,-40}},
              color={176,0,0},
              thickness=0.5),
            Line(
              points={{30,40},{80,40}},
              color={176,0,0},
              thickness=0.5),
            Text(
              extent={{80,100},{120,60}},
              lineColor={0,0,0},
              textString=
                   "a"),
            Text(
              extent={{80,-60},{120,-100}},
              lineColor={0,0,0},
              textString=
                   "b")}),
      Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={
            Rectangle(
              extent={{-20,60},{-14,-60}},
              lineColor={128,128,128},
              fillColor={128,128,128},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{14,60},{20,-60}},
              lineColor={128,128,128},
              fillColor={128,128,128},
              fillPattern=FillPattern.Solid),
            Line(points={{-40,0},{-40,-80}}, color={0,0,255}),
            Line(points={{40,40},{40,-80}}, color={0,0,255}),
            Rectangle(
              extent={{-50,-80},{-30,-84}},
              lineColor={128,128,128},
              fillColor={128,128,128},
              fillPattern=FillPattern.Solid),
            Rectangle(
              extent={{30,-80},{50,-84}},
              lineColor={128,128,128},
              fillColor={128,128,128},
              fillPattern=FillPattern.Solid)}),
      Documentation(
      info="<html>
<p>Terminology (formal, the models are symmetric).<br>
&nbsp; - index 1 (term_p)     \"primary\"<br>
&nbsp; - index 2a (term_na)     \"secondary a\"<br>
&nbsp; - index 2b (term_nb)     \"secondary b\"</p>
<p>Contains choice of topology (Delta or Y connection primary and secondary).<br>
Note that transformers with topology 'Delta-Y' and 'Y-Delta' exhibit a phase-shift
of the voltage signals Delta-side versus the signals Y-side of -30 deg.<br>
&nbsp; Delta (prim) - Y (sec): Y is 30 deg shifted versus Delta<br>
&nbsp; Y (prim) - Delta (sec): Delta is -30 deg shifted versus Y<br>
&nbsp; Setting the parameter <tt>sh = +-1</tt> shifts the secondary side by <tt>+-120 deg</tt>.</p>
<p>Transformer ratio.<br>
The winding ratio is determined indirectly by the choice of nominal voltages and the topology of both primary and secondary side.<br>
It may be &gt 1 or &lt 1.</p>
<p>Tap changers.<br>
For constant transformer ratio no tap changer input needed.<br>
For variable transformer ratio tap changer input needed.</p>
<p>The sequence of the parameters</p>
<pre>  v_tc     tc voltage levels v_tc[1], v_tc[2], v_tc[3], ...</pre>
<p>must be defined in accordance with the input-signals of </p>
<pre>  tap     index of tap voltage levels, v_tc[tap]</pre>
<p>Set <tt>dynTC = true</tt> if tap-index changes during simulation.</p>
</html>"));
  end Trafo3IdealBase;

  partial model Trafo3StrayBase
      "Base for ideal magnetic coupling 3-winding transformer, 3-phase dqo"
    extends Trafo3IdealBase(redeclare replaceable parameter
          Spot.ACdqo.Transformers.Parameters.Trafo3Stray par)
      annotation (extent=[-80,60; -60,80], Placement(transformation(extent={{
                -80,60},{-60,80}}, rotation=0)));
    protected
    final parameter SI.Resistance[3] R=par.r.*RL_base[:, 1];
    final parameter SI.Inductance[3] L=par.x.*RL_base[:, 2];
    final parameter SI.Inductance[3] L0=par.x0.*RL_base[:, 2];
    annotation (
      Documentation(
      info="<html>
<p>Precalculation of coefficients for ideal magnetic coupling 3-winding transformer</p>
</html>"),
      Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Rectangle(
              extent={{0,62},{20,-62}},
              lineColor={215,215,215},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid)}),
      Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={2,2}), graphics={Rectangle(
              extent={{-26,60},{-20,-60}},
              lineColor={215,215,215},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid), Rectangle(
              extent={{20,60},{26,-60}},
              lineColor={215,215,215},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid)}));
  end Trafo3StrayBase;

  end Partials;

package Parameters "Parameter data for interactive use"
  extends Base.Icons.Base;


record TrafoIdeal "Parameters for ideal transformer, 3-phase"
  parameter SIpu.Voltage[:] v_tc1=fill(1, 0) "1: v-levels tap-changer"
                              annotation(Dialog(group="Options"));
  parameter SIpu.Voltage[:] v_tc2=fill(1, 0) "2: v-levels tap-changer"
                              annotation(Dialog(group="Options"));
  extends Base.Units.NominalDataTrafo;
  parameter SIpu.Resistance r_n1=1 "1: resistance neutral to grd (if Y)";
  parameter SIpu.Resistance r_n2=1 "2: resistance neutral to grd (if Y)";
  annotation (defaultComponentName="data",
    Documentation(
    info="<html>
</html>"));
end TrafoIdeal;

record TrafoStray "Parameters for ideal magnetic coupling transformer, 3-phase"
  extends TrafoIdeal;
  parameter SIpu.Resistance[2] r={0.05,0.05} "{1,2}: resistance";
  parameter SIpu.Reactance[2] x={0.05,0.05} "{1,2}: stray reactance";
  parameter SIpu.Reactance[2] x0={x[1],x[2]} "{1,2}: stray reactance zero-comp";

  annotation (defaultComponentName="data",
    Documentation(
    info="<html>
</html>"));
end TrafoStray;

record TrafoMag "Parameters for magnetic coupling transformer, 3-phase"
  extends TrafoStray;
  parameter SIpu.Resistance redc=500 "resistance eddy current";
  parameter SIpu.Reactance xm=500 "mutual reactance";
  parameter SIpu.Reactance xm0=1 "mutual reactance zero";

  annotation (defaultComponentName="data",
    Documentation(
    info="<html>
</html>"));
end TrafoMag;

record TrafoSat "Parameters for saturation transformer, 3-phase"
  extends TrafoMag;
  parameter Real psi_sat(unit="pu")=1.5 "saturation flux";
  parameter SIpu.Reactance xm_sat=1 "mutual reactance saturated";

  annotation (defaultComponentName="data",
    Documentation(
    info="<html>
</html>"));
end TrafoSat;

record Trafo3Ideal "Parameters for ideal 3-winding transformer, 3-phase"
  parameter SIpu.Voltage[:] v_tc1=fill(1, 0) "1: v-levels tap-changer"
                              annotation(Dialog(group="Options"));
  parameter SIpu.Voltage[:] v_tc2a=fill(1, 0) "2a: v-levels tap-changer"
                              annotation(Dialog(group="Options"));
  parameter SIpu.Voltage[:] v_tc2b=fill(1, 0) "2b: v-levels tap-changer"
                              annotation(Dialog(group="Options"));
  extends Base.Units.NominalDataTrafo(V_nom={1,1,1}
          "{prim,sec_a,sec_b} nom Voltage (= base if pu)");
  parameter SIpu.Resistance r_n1=1 "1: resistance neutral to grd (if Y)";
  parameter SIpu.Resistance r_n2a=1 "2a: resistance neutral to grd (if Y)";
  parameter SIpu.Resistance r_n2b=1 "2b: resistance neutral to grd (if Y)";
  annotation (defaultComponentName="data",
    Documentation(
    info="<html>
<p>Nominal voltage with 3 components: {prim, sec_a, sec_b}.</p>
</html>"));
end Trafo3Ideal;

record Trafo3Stray
      "Parameters for ideal magnetic coupling 3-winding transformer, 3-phase"
  extends Trafo3Ideal;

  parameter SIpu.Resistance[3] r={0.05,0.05,0.05} "{1,2a,2b}: resistance";
  parameter SIpu.Reactance[3] x={0.05,0.05,0.05} "{1,2a,2b}: stray reactance";
  parameter SIpu.Reactance[3] x0={x[1],x[2],x[3]}
        "{1,2a,2b}: stray reactance zero-comp";

  annotation (defaultComponentName="data",
    Documentation(
    info="<html>
</html>"));
end Trafo3Stray;
  annotation (preferredView="info",
Documentation(info="<html>
<p>Records containing parameters of the corresponding components.</p>
</html>"));
end Parameters;
annotation (preferredView="info",
    Documentation(info="<html>
<p>Transformer models in different abstraction levels.</p>
<p>All transformers allow the choice between Y- and Delta-topology both at primary and secondary side.<br>
For Delta an additional phase-shift may be chosen in order to adapt to a given phase-numbering scheme.<br>
The impedance parameters are defined 'as seen from the terminals', directly relating terminal voltage and terminal current. With this definition same parameters lead to same network properties, independent of topology. The necessary scaling is performed automatically.</p>
<p>In Delta-topology the conductor voltage is sqrt(3) higher, the current sqrt(3) lower,
compared to the terminal voltage and current. Therefore the impedance relating conductor current and voltage is a factor 3 larger, the admittance a factor 1/3 smaller than the impedance and admittance as seen from the terminal.</p>
<p>If impedance parameters are given for the Deta-connected WINDINGS, choose:</p>
<pre>  input values impedance parameters = 1/3 * (impedance parameters of windings)</pre>
<p>In the dqo-representation the following relations hold between terminal-voltage <tt>v_term</tt> and -current <tt>i_term</tt> on the one hand and conductor-voltage <tt>v_cond</tt> and -current <tt>i_cond</tt> on the other.</p>
<p>A) Y-topology.</p>
<pre>
  v_cond = v_term - {0, 0, sqrt(3)*v_n};
  i_term = i_cond;
  i_n = sqrt(3)*i_term[3];
</pre>
<p>where <tt>v_n</tt> denotes the voltage at the neutral point and <tt>i_n</tt> the current neutral to ground.</p>
<p>B) Delta-topology.</p>
<pre>
  v_cond[1:2] = sqrt(3)*R30*v_term[1:2];
  i_term[1:2] = sqrt(3)*transpose(R30)*i_cond[1:2];
  v_cond[3] = 0;
  i_term[3] = 0;
</pre>
<p>where <tt>R30</tt> denotes a rotation by 30deg in positive sense.<br>
(Alternative solutions corresponding to permuted phases are <tt>R-90</tt> and <tt>R150</tt> instead of <tt>R30</tt>).</p>
<p>The winding scaled voltage- and current-variables <tt>v</tt> and <tt>i</tt> are related to the corresponding conductor quantities through the relation:
<pre>
  v = v_cond/w
  i = i_cond*w
</pre>
The equations are written in winding-scaled form.</p>
</html>
"));
end Transformers;
