within SpotExamples;
package g_GenerationACabc "AC power generation, abc"
  extends Spot.Base.Icons.Examples;

model Vsource "Power transfer from voltage source to slack bus"

  inner Spot.System system
                      annotation (extent=[-100,80; -80,100]);
  Spot.ACabc.Sources.VsourceRX Vsource(
    V_nom=20e3,
    v_ini=1.02,
    alpha_ini=2.1512*d2r,
    S_nom=500e6,
    pq_ini={1,0.428},
      iniType=Spot.Base.Types.p_q)
    annotation (
          extent=[-70,0; -50,20]);
  Spot.ACabc.Sensors.Psensor sensor
    annotation (
          extent=[-30,0; -10,20]);
  Spot.ACabc.Lines.RXline line(par(
    V_nom=20e3,
    S_nom=500e6),
    len=40,
      stIni_en=false)
    annotation (
          extent=[10,0; 30,20]);
  Spot.ACabc.Sources.InfBus infBus(V_nom=20e3)
    annotation (
          extent=[70,0; 50,20]);
  Spot.ACabc.Nodes.GroundOne grd1 annotation (extent=[-70,0; -90,20]);
  Spot.ACabc.Nodes.GroundOne grd2 annotation (extent=[70,0; 90,20]);

equation
  connect(Vsource.term, sensor.term_p)   annotation (points=[-50,10; -30,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(sensor.term_n, line.term_p)   annotation (points=[-10,10; 10,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(line.term_n, infBus.term)   annotation (points=[30,10; 50,10], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(grd1.term, Vsource.neutral)
      annotation (points=[-70,10; -70,10], style(color=3, rgbcolor={0,0,255}));
  connect(infBus.neutral, grd2.term)
      annotation (points=[70,10; 70,10], style(color=3, rgbcolor={0,0,255}));
  annotation (
    Documentation(
            info="<html>
<p>Amplitude and phase of voltage are given in both nodes.<br>
The powerflow depends essentially on the phase difference between the nodes and also on the voltage amplitudes.</p>
<p><i>See for example:</i>
<pre>
 sensor.p[1:2]    active and reactive power
</pre></p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>
"));
end Vsource;

model PVsource "Power transfer from power-voltage source to slack bus"

  inner Spot.System system
                      annotation (extent=[-100,80; -80,100]);
  Spot.ACabc.Sources.PVsource PVsource(
    V_nom=20e3,
    S_nom=500e6,
    v0=1.02,
    p0=1)
    annotation (
          extent=[-70,0; -50,20]);
  Spot.ACabc.Lines.RXline line(par(
    V_nom=20e3,
    S_nom=500e6),
    len=40)
    annotation (
          extent=[10,0; 30,20]);
  Spot.ACabc.Sensors.Psensor sensor
    annotation (
          extent=[-30,0; -10,20]);
  Spot.ACabc.Sources.InfBus infBus(V_nom=20e3)
    annotation (
          extent=[70,0; 50,20]);
  Spot.ACabc.Nodes.GroundOne grd1 annotation (extent=[-70,0; -90,20]);
  Spot.ACabc.Nodes.GroundOne grd2 annotation (extent=[70,0; 90,20]);

equation
  connect(PVsource.term, sensor.term_p)   annotation (points=[-50,10; -30,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(sensor.term_n, line.term_p)   annotation (points=[-10,10; 10,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(line.term_n, infBus.term)   annotation (points=[30,10; 50,10], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(grd1.term, PVsource.neutral)
      annotation (points=[-70,10; -70,10], style(color=3, rgbcolor={0,0,255}));
  connect(infBus.neutral, grd2.term)
      annotation (points=[70,10; 70,10], style(color=3, rgbcolor={0,0,255}));
  annotation (
    Documentation(
            info="<html>
<p>Power and voltage-amplitude are given in the source node, whereas the slackBus is identical to the previous example.<br>
The active powerflow is now directly determined through a parameter instead of indirectly depending on the voltage phase-angle.</p>
<p><i>See for example:</i>
<pre>
 sensor.p[1:2]    active and reactive power
</pre></p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>"));
end PVsource;

model PQsource "Power transfer from power source to slack bus"

  inner Spot.System system
                      annotation (extent=[-100,80; -80,100]);
  Spot.ACabc.Sources.PQsource PQsource(
    S_nom=500e6,
    V_nom=20e3,
    pq0={1,0.428})
    annotation (
          extent=[-70,0; -50,20]);
  Spot.ACabc.Sensors.Psensor sensor
    annotation (
          extent=[-30,0; -10,20]);
  Spot.ACabc.Lines.RXline line(par(
    V_nom=20e3,
    S_nom=500e6),
    len=40)
    annotation (
          extent=[10,0; 30,20]);
  Spot.ACabc.Sources.InfBus infBus(V_nom=20e3)
    annotation (
          extent=[70,0; 50,20]);
  Spot.ACabc.Nodes.GroundOne grd1 annotation (extent=[-70,0; -90,20]);
  Spot.ACabc.Nodes.GroundOne grd2 annotation (extent=[70,0; 90,20]);

equation
  connect(PQsource.term, sensor.term_p)   annotation (points=[-50,10; -30,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(sensor.term_n, line.term_p)   annotation (points=[-10,10; 10,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(line.term_n, infBus.term)   annotation (points=[30,10; 50,10], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(grd1.term, PQsource.neutral)
      annotation (points=[-70,10; -70,10], style(color=3, rgbcolor={0,0,255}));
  connect(infBus.neutral, grd2.term)
      annotation (points=[70,10; 70,10], style(color=3, rgbcolor={0,0,255}));
  annotation (
    Documentation(
            info="<html>
<p>Active and reactive power are given in the source node, whereas the slackBus is identical to the previous example.<br>
Both active and reactive powerflow are now directly determined through a parameter.</p>
<p><i>See for example:</i>
<pre>
 sensor.p[1:2]    active and reactive power
</pre></p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>"));
end PQsource;

  model PowerAngle "Generator at fixed power angle"

    inner Spot.System system
                        annotation (extent=[-100,80; -80,100]);
    Spot.ACabc.Machines.Control.PowerAngle powerAngle(delta=45*d2r)
          annotation (extent=[-80,0; -60,20]);
    Spot.Control.Exciters.ExciterSimple exciter(v_f=2.258)
               annotation (extent=[-30,70; -50,90]);
    Spot.ACabc.Machines.Control.Excitation excitation(V_nom=20e3, Vf_nom=20e3)
                                            annotation (extent=[-30,40; -50,60]);
    Synchron3rd_el generator(par=synData)
         annotation (extent=[-30,0; -50,20]);
    Spot.ACabc.Sensors.Psensor sensor
      annotation (
            extent=[0,0; 20,20]);
    Spot.ACabc.Sources.InfBus infBus(V_nom=20e3)
      annotation (
            extent=[90,0; 70,20]);
    Spot.ACabc.Sources.Voltage Vgen1(
      V_nom=20e3,
      v0=2.258,
      alpha0=45*d2r)
      annotation (
            extent=[-80,-80; -60,-60]);
    Spot.ACabc.Impedances.Inductor RLgen1(
      V_nom=20e3,
      S_nom=500e6,
      r=0.01,
      x_m=-0.5,
      x_s=1.1)
         annotation (extent=[-50,-80; -30,-60]);
    Spot.ACabc.Sensors.Psensor sensor1
      annotation (
            extent=[0,-80; 20,-60]);
    Spot.ACabc.Sources.Voltage Vbus1(V_nom=20e3)
      annotation (
            extent=[90,-80; 70,-60]);
    Spot.ACabc.Nodes.GroundOne grd1 annotation (extent=[-80,-80; -100,-60]);
    Spot.ACabc.Nodes.GroundOne grd2 annotation (extent=[90,-80; 110,-60]);
    Spot.ACabc.Nodes.GroundOne grd3
                                   annotation (extent=[90,0; 110,20]);
    Spot.Common.Thermal.BdCondV bdCond(m=2)
      annotation (extent=[-50,20; -30,40]);
    SpotExamples.Data.Machines.SynchronIso20kV_500MVA synData
                                          annotation (extent=[40,80; 80,100]);

  equation
    connect(powerAngle.airgap, generator.airgap)
      annotation (points=[-60,16; -40,16],   style(color=0, rgbcolor={0,0,0}));
    connect(excitation.field, generator.field)
      annotation (points=[-30,46; -24,46; -24,6; -30,6],
                                           style(color=3, rgbcolor={0,0,255}));
    connect(exciter.fieldVoltage, excitation.fieldVoltage)
                                                          annotation (points=[-46,70;
          -46,60],         style(color=74, rgbcolor={0,0,127}));
    connect(excitation.termVoltage, exciter.termVoltage)
                                                        annotation (points=[-34,60;
          -34,70],     style(color=74, rgbcolor={0,0,127}));
    connect(generator.term, powerAngle.term)
                                       annotation (points=[-30,10; -20,10; -20,
          -10; -80,-10; -80,10],
                        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(generator.term, excitation.term)
                                       annotation (points=[-30,10; -20,10; -20,
          50; -30,50],
               style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(generator.term, sensor.term_p)
                                     annotation (points=[-30,10; 0,10], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(sensor.term_n, infBus.term) annotation (points=[20,10; 70,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(Vgen1.term, RLgen1.term_p) annotation (points=[-60,-70; -50,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(RLgen1.term_n, sensor1.term_p) annotation (points=[-30,-70; 0,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(sensor1.term_n, Vbus1.term) annotation (points=[20,-70; 70,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(grd1.term, Vgen1.neutral) annotation (points=[-80,-70; -80,-70],
        style(color=3, rgbcolor={0,0,255}));
    connect(Vbus1.neutral, grd2.term)
      annotation (points=[90,-70; 90,-70], style(color=3, rgbcolor={0,0,255}));
    connect(infBus.neutral, grd3.term)
      annotation (points=[90,10; 90,10], style(color=3, rgbcolor={0,0,255}));
    connect(generator.heat, bdCond.heat)   annotation (points=[-40,20; -40,20],
        style(color=42, rgbcolor={176,0,0}));
    annotation (
      Documentation(
              info="<html>
<p>This example is a first step on the way 'from voltage source to generator model'.</p>
<p>Lower part of example (for comparison with and interpretation of upper part):<br>
simplest generator description as a \"voltage behind reactance\".</p>
<p>Upper part: 3-winding generator model, isotrope with x_d = x_q.<br>
The power-angle is artificially fixed. The correspondence is:
<pre>
  V_gen1.alpha0 ~ powerAngle.delta
  V_gen1.v0     ~ exciter.v_f
</pre></p>
<p>In both cases the terminal voltage is fixed by the bus voltage. The results should coincide.</p>
<p><i>See for example:</i>
<pre>
 sensor.p[1:2]    active and reactive power
</pre></p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>
"));
  end PowerAngle;

  model TurbineGenerator "Turbine with generator"

    inner Spot.System system
                        annotation (extent=[-100,80; -80,100]);
    parameter SIpu.AngularVelocity speed_ini(unit="pu")=1 "initial speed";
    Spot.Mechanics.TurboGroups.SingleMassTG turboGrp(
      final w_ini=speed_ini*2*pi*generator.par.f_nom/generator.par.pp,
      H=20,
      w_nom=2*pi*generator.par.f_nom,
      P_nom=generator.par.S_nom)
                         annotation (extent=[-80,0; -60,20]);
    Spot.ACabc.Machines.Synchron3rd_el generator(par=synData)
      annotation (extent=[-30,0; -50,20]);
    Spot.Control.Governors.GovernorSimple governor(p=1.0116)
      annotation (extent=[-80,30; -60,50]);
    Spot.Control.Exciters.ExciterSimple exciter(v_f=2.258)
      annotation (extent=[-30,70; -50,90]);
    Spot.ACabc.Machines.Control.Excitation excitation(V_nom=20e3, Vf_nom=20e3)
                                            annotation (extent=[-30,40; -50,60]);
    Spot.ACabc.Sensors.Psensor sensor
      annotation (
            extent=[0,0; 20,20]);
    Spot.ACabc.Sources.InfBus infBus(V_nom=20e3)
      annotation (
            extent=[90,0; 70,20]);
    Spot.ACabc.Sources.Voltage Vgen1(
      V_nom=20e3,
      v0=2.258,
      alpha0=45*d2r)
      annotation (
            extent=[-80,-80; -60,-60]);
    Spot.ACabc.Impedances.Inductor RLgen1(
      V_nom=20e3,
      S_nom=500e6,
      x_s=1.1,
      x_m=-0.5,
      r=0.01)
         annotation (extent=[-50,-80; -30,-60]);
    Spot.ACabc.Sensors.Psensor sensor1
      annotation (
            extent=[0,-80; 20,-60]);
    Spot.ACabc.Sources.Voltage VBus1(V_nom=20e3)
      annotation (
            extent=[90,-80; 70,-60]);
    Spot.ACabc.Nodes.GroundOne grd1 annotation (extent=[-80,-80; -100,-60]);
    Spot.ACabc.Nodes.GroundOne grd2 annotation (extent=[90,-80; 110,-60]);
    Spot.ACabc.Nodes.GroundOne grd3
                                   annotation (extent=[90,0; 110,20]);
    Spot.Common.Thermal.BdCondV bdCond(m=2)
      annotation (extent=[-50,20; -30,40]);
    SpotExamples.Data.Machines.SynchronIso20kV_500MVA synData
                                          annotation (extent=[40,80; 80,100]);

  equation
    connect(turboGrp.airgap, generator.airgap)
                                      annotation (points=[-60,16; -40,16],
                         style(color=0, rgbcolor={0,0,0}));
    connect(excitation.field, generator.field)
      annotation (points=[-30,46; -24,46; -24,6; -30,6],
                                           style(color=3, rgbcolor={0,0,255}));
    connect(exciter.fieldVoltage, excitation.fieldVoltage)
                                                          annotation (points=[-46,70;
          -46,60], style(color=74, rgbcolor={0,0,127}));
    connect(excitation.termVoltage, exciter.termVoltage)
                                                        annotation (points=[-34,60;
          -34,70],     style(color=74, rgbcolor={0,0,127}));
    connect(generator.term, excitation.term)
                                       annotation (points=[-30,10; -20,10; -20,
          50; -30,50],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(generator.term, sensor.term_p)
                                     annotation (points=[-30,10; 0,10], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(sensor.term_n, infBus.term) annotation (points=[20,10; 70,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(Vgen1.term, RLgen1.term_p) annotation (points=[-60,-70; -50,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(RLgen1.term_n, sensor1.term_p) annotation (points=[-30,-70; 0,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(sensor1.term_n, VBus1.term) annotation (points=[20,-70; 70,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(turboGrp.speed, governor.speed) annotation (points=[-76,20; -76,30],
        style(color=74, rgbcolor={0,0,127}));
    connect(governor.power, turboGrp.power) annotation (points=[-64,30; -64,20],
        style(color=74, rgbcolor={0,0,127}));
    connect(grd1.term, Vgen1.neutral) annotation (points=[-80,-70; -80,-70],
        style(color=3, rgbcolor={0,0,255}));
    connect(VBus1.neutral, grd2.term)
      annotation (points=[90,-70; 90,-70], style(color=3, rgbcolor={0,0,255}));
    connect(infBus.neutral, grd3.term)
      annotation (points=[90,10; 90,10], style(color=3, rgbcolor={0,0,255}));
    connect(generator.heat, bdCond.heat)   annotation (points=[-40,20; -40,20],
        style(color=42, rgbcolor={176,0,0}));
    annotation (
      Documentation(
              info="<html>
<p>Second example 'from voltage source to generator model' with additional turbine.</p>
<p>Lower part of example (for comparison with and interpretation of upper part):<br>
simplest generator description as a \"voltage behind reactance\".</p>
<p>Upper part: 3-winding generator model, isotrope with x_d = x_q.<br>
Instead of a fixed power-angle as in the previous example, a turbine delivers the appropriate power. The correspondence is still:
<pre>
  V_gen1.alpha0 ~ generator.powerAngle (mod 2pi)
  V_gen1.v0     ~ exciter.v_f
</pre></p>
<p>In both cases the terminal voltage is fixed by the bus voltage. The results should coincide.</p>
<p><i>See and compare for example:</i>
<pre>
 sensor.p[1:2]      active and reactive power
 V_gen1.alpha0 with gen.powerAngle.
</pre></p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>
"));
  end TurbineGenerator;

  model TurbineGeneratorLine "Turbine with generator and line"

    inner Spot.System system
                        annotation (extent=[-100,80; -80,100]);
    parameter SIpu.AngularVelocity speed_ini(unit="pu")=1 "initial speed";
    Spot.Mechanics.TurboGroups.SingleMassTG turboGrp(
      final w_ini=speed_ini*2*pi*generator.par.f_nom/generator.par.pp,
      H=20,
      w_nom=2*pi*generator.par.f_nom,
      P_nom=generator.par.S_nom)
                         annotation (extent=[-80,0; -60,20]);
    Spot.ACabc.Machines.Synchron3rd_el generator(par=synData)
      annotation (extent=[-30,0; -50,20]);
    Spot.Control.Governors.GovernorSimple governor(p=1.01007)
      annotation (extent=[-80,30; -60,50]);
    Spot.Control.Exciters.ExciterSimple exciter(v_f=2.245)
      annotation (extent=[-30,70; -50,90]);
    Spot.ACabc.Machines.Control.Excitation excitation(V_nom=20e3, Vf_nom=20e3)
                                            annotation (extent=[-30,40; -50,60]);
    Spot.ACabc.Nodes.BusBar busbar        annotation (extent=[-20,0; 0,20]);
    Spot.ACabc.Sensors.Psensor sensor
      annotation (
            extent=[0,0; 20,20]);
    Spot.ACabc.Lines.RXline line(
              par(
        V_nom=20e3,
        r=0.02e-3,
        x=0.2e-3),
      stIni_en=false,
      len=400)
      annotation (
            extent=[30,0; 50,20]);
    Spot.ACabc.Sources.InfBus infBus(V_nom=20e3)
      annotation (
            extent=[90,0; 70,20]);
    Spot.ACabc.Sources.Voltage Vgen1(
      V_nom=20e3,
      v0=2.245,
      alpha0=58.93*d2r)
      annotation (
            extent=[-80,-80; -60,-60]);
    Spot.ACabc.Impedances.Inductor RLgen1(
      V_nom=20e3,
      S_nom=500e6,
      x_s=1.1,
      x_m=-0.5,
      r=0.01)
         annotation (extent=[-50,-80; -30,-60]);
    Spot.ACabc.Nodes.BusBar busbar1        annotation (extent=[-20,-80; 0,-60]);
    Spot.ACabc.Sensors.Psensor sensor1
      annotation (
            extent=[0,-80; 20,-60]);
    Spot.ACabc.Lines.RXline line1(
              par(
        V_nom=20e3,
        r=0.02e-3,
        x=0.2e-3),
      stIni_en=false,
      len=400)                            annotation (extent=[30,-80; 50,-60]);
    Spot.ACabc.Sources.Voltage VBus1(V_nom=20e3)
      annotation (
            extent=[90,-80; 70,-60]);
    SpotExamples.Data.Machines.SynchronIso20kV_500MVA synData
                                          annotation (extent=[40,80; 80,100]);
    Spot.ACabc.Nodes.GroundOne grd1 annotation (extent=[-80,-80; -100,-60]);
    Spot.ACabc.Nodes.GroundOne grd2 annotation (extent=[90,-80; 110,-60]);
    Spot.ACabc.Nodes.GroundOne grd3
                                   annotation (extent=[90,0; 110,20]);
    Spot.Common.Thermal.BdCondV bdCond(m=2)
      annotation (extent=[-50,20; -30,40]);

  equation
    connect(turboGrp.airgap, generator.airgap)
                                      annotation (points=[-60,16; -40,16],
                         style(color=0, rgbcolor={0,0,0}));
    connect(excitation.field, generator.field)
      annotation (points=[-30,46; -30,47; -24,47; -24,6; -30,6],
                                           style(color=3, rgbcolor={0,0,255}));
    connect(exciter.fieldVoltage, excitation.fieldVoltage)
                                                          annotation (points=[-46,70;
          -46,60], style(color=74, rgbcolor={0,0,127}));
    connect(excitation.termVoltage, exciter.termVoltage)
                                                        annotation (points=[-34,60;
          -34,70],     style(color=74, rgbcolor={0,0,127}));
    connect(generator.term, excitation.term)
                                       annotation (points=[-30,10; -20,10; -20,
          50; -30,50],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(generator.term, busbar.term)
                                   annotation (points=[-30,10; -10,10], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(busbar.term, sensor.term_p) annotation (points=[-10,10; 0,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(sensor.term_n, line.term_p) annotation (points=[20,10; 30,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(line.term_n, infBus.term) annotation (points=[50,10; 70,10], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(Vgen1.term, RLgen1.term_p) annotation (points=[-60,-70; -50,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(RLgen1.term_n, busbar1.term) annotation (points=[-30,-70; -10,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(busbar1.term, sensor1.term_p) annotation (points=[-10,-70; 0,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(sensor1.term_n, line1.term_p) annotation (points=[20,-70; 30,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(line1.term_n, VBus1.term) annotation (points=[50,-70; 70,-70],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(turboGrp.speed, governor.speed) annotation (points=[-76,20; -76,30],
        style(color=74, rgbcolor={0,0,127}));
    connect(governor.power, turboGrp.power) annotation (points=[-64,30; -64,20],
        style(color=74, rgbcolor={0,0,127}));
    connect(grd1.term, Vgen1.neutral) annotation (points=[-80,-70; -80,-70],
        style(color=3, rgbcolor={0,0,255}));
    connect(VBus1.neutral, grd2.term)
      annotation (points=[90,-70; 90,-70], style(color=3, rgbcolor={0,0,255}));
    connect(infBus.neutral, grd3.term)
      annotation (points=[90,10; 90,10], style(color=3, rgbcolor={0,0,255}));
    connect(generator.heat, bdCond.heat)   annotation (points=[-40,20; -40,20],
        style(color=42, rgbcolor={176,0,0}));
    annotation (
      Documentation(
              info="<html>
<p>The third example is obtained from the previous by adding a line between generator and infinite bus.</p>
<p>The terminal voltage depends on the line-properties. Now the correspondence is:
<pre>
  V_gen1.alpha0 - bus1.alpha_v ~ generator.powerAngle
  V_gen1.v0                    ~ exciter.v_f
</pre></p>
<p><i>See and compare for example:</i>
<pre>
 sensor.p[1:2]      active and reactive power
 V_gen1.alpha0 and busbar1.alpha_v with gen.powerAngle.
</pre></p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>
"));
  end TurbineGeneratorLine;

  model TurboGeneratorLine "Turbo-generator with line to infinite bus"

    inner Spot.System system
                      annotation (extent=[-100,80; -80,100]);
    Spot.GenerationACabc.TurboGenerator turboGen(
      H=20,
      redeclare Spot.Control.Exciters.Exciter1st exciter "1st order",
      generator(par=synData),
      p_ini=1,
      q_ini=0.42729,
      v_ini=1.12762,
      alpha_ini=0.346481)
    annotation (extent=[-60,0; -40,20]);
    Spot.ACabc.Nodes.BusBar busbar      annotation (extent=[-20,0; 0,20]);
    Spot.ACabc.Sensors.Psensor sensor
    annotation (
          extent=[0,0; 20,20]);
    Spot.ACabc.Lines.RXline line(
              par(
        V_nom=20e3,
        r=0.02e-3,
        x=0.2e-3),
      stIni_en=false,
      len=400)
    annotation (
          extent=[30,0; 50,20]);
    Spot.ACabc.Sources.InfBus infBus(V_nom=20e3)
    annotation (
          extent=[90,0; 70,20]);
    Spot.Control.Setpoints.Set_w_p_v setpts
                                     annotation (extent=[-80,0; -60,20]);
    Spot.ACabc.Sources.Voltage Vgen1(
      V_nom=20e3,
      v0=2.245,
      alpha0=58.93*d2r)
      annotation (
            extent=[-80,-60; -60,-40]);
    Spot.ACabc.Impedances.Inductor RLgen1(
      V_nom=20e3,
      S_nom=500e6,
      x_s=1.1,
      x_m=-0.5,
      r=0.01)
         annotation (extent=[-50,-60; -30,-40]);
    Spot.ACabc.Nodes.BusBar busbar1        annotation (extent=[-20,-60; 0,-40]);
    Spot.ACabc.Sensors.Psensor sensor1
      annotation (
            extent=[0,-60; 20,-40]);
    Spot.ACabc.Lines.RXline line1(
              par(
        V_nom=20e3,
        r=0.02e-3,
        x=0.2e-3),
      stIni_en=false,
      len=400)                            annotation (extent=[30,-60; 50,-40]);
    Spot.ACabc.Sources.Voltage VBus1(V_nom=20e3)
      annotation (
            extent=[90,-60; 70,-40]);
    Spot.ACabc.Nodes.GroundOne grd1 annotation (extent=[-80,-60; -100,-40]);
    Spot.ACabc.Nodes.GroundOne grd2 annotation (extent=[90,-60; 110,-40]);
    Spot.ACabc.Nodes.GroundOne grd annotation (extent=[90,0; 110,20]);
    Spot.Common.Thermal.BdCondV bdCond(m=2)
      annotation (extent=[-60,20; -40,40]);
    SpotExamples.Data.Machines.SynchronIso20kV_500MVA synData
                                          annotation (extent=[40,80; 80,100]);

  equation
    connect(setpts.setpts, turboGen.setpts) annotation (points=[-60,10; -60,10],
                style(color=74, rgbcolor={0,0,127}));
    connect(turboGen.term, busbar.term) annotation (points=[-40,10; -10,10],
                       style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(busbar.term, sensor.term_p) annotation (points=[-10,10; 0,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(sensor.term_n, line.term_p) annotation (points=[20,10; 30,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(line.term_n, infBus.term) annotation (points=[50,10; 70,10], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(Vgen1.term, RLgen1.term_p) annotation (points=[-60,-50; -50,-50],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(RLgen1.term_n, busbar1.term) annotation (points=[-30,-50; -10,-50],
                             style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(busbar1.term, sensor1.term_p) annotation (points=[-10,-50; 0,-50],
                          style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(sensor1.term_n, line1.term_p) annotation (points=[20,-50; 30,-50],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(line1.term_n, VBus1.term) annotation (points=[50,-50; 70,-50],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
    connect(grd1.term, Vgen1.neutral) annotation (points=[-80,-50; -80,-50],
        style(color=3, rgbcolor={0,0,255}));
    connect(VBus1.neutral, grd2.term)
      annotation (points=[90,-50; 90,-50], style(color=3, rgbcolor={0,0,255}));
    connect(infBus.neutral, grd.term)
      annotation (points=[90,10; 90,10], style(color=3, rgbcolor={0,0,255}));
    connect(turboGen.heat, bdCond.heat)   annotation (points=[-50,20; -50,20],
        style(color=42, rgbcolor={176,0,0}));
  annotation (
    Documentation(
            info="<html>
<p>This example is the last step on the way 'from voltage source to generator model'.</p>
<p>Turbine and generator are packed into one single model. The terminal voltage depends on the line-properties. The correspondence is:
<pre>
  V_gen1.alpha0 - bus1.alpha_v ~ turboGen.generator.powerAngle
  V_gen1.v0                    ~ exciter.v_f
</pre></p>
<p><i>See and compare for example:</i>
<pre>
 sensor.p[1:2]      active and reactive power
 V_gen1.alpha0 and busbar1.alpha_v with gen.powerAngle.
</pre></p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>
"));
  end TurboGeneratorLine;

model GenOrder3and7 "Generator-models of different order"

  inner Spot.System system(f_nom=60)
                      annotation (extent=[-100,80; -80,100]);
  Spot.GenerationACabc.TurboGenerator turboGen1(
    dispPA=true,
    v_ini=1.03,
    alpha_ini=30*d2r,
    p_ini=0.97,
    H=20,
    redeclare Spot.Control.Exciters.Exciter1st exciter "1st order",
      redeclare Spot.ACabc.Machines.Synchron3rd_el generator(par=
            syn3rd60Hz26k_720M) "3rd order")
    annotation (extent=[-80,40; -60,60]);
  Spot.ACabc.Breakers.Switch switchGrd1(V_nom=26e3,I_nom=30e6)
    annotation (
          extent=[-20,30; 0,10]);
  Spot.ACabc.Nodes.Ground grd1f
    annotation (
          extent=[20,10; 40,30]);
  Spot.ACabc.Lines.RXline line1(par(
    V_nom=26e3,
    f_nom=60,
    r=0.02e-3,
    x=0.3e-3), len=250)
            annotation (extent=[20,40; 40,60]);
  Spot.ACabc.Sources.InfBus infBus1(V_nom=26e3)
    annotation (
          extent=[80,40; 60,60]);
  Spot.GenerationACabc.TurboGenerator turboGen2(
    dispPA=true,
    v_ini=1.03,
    alpha_ini=30*d2r,
    p_ini=0.97,
    H=20,
    redeclare Spot.Control.Exciters.Exciter1st exciter "1st order",
      redeclare Spot.ACabc.Machines.Synchron_el generator(par=syn60Hz26k_720M)
        "nth order")
    annotation (extent=[-80,-60; -60,-40]);
  Spot.ACabc.Breakers.Switch switchGrd2(V_nom=26e3,I_nom=30e6)
    annotation (
          extent=[-20,-90; 0,-70]);
  Spot.ACabc.Nodes.Ground grd2f
    annotation (
          extent=[20,-90; 40,-70]);
  Spot.ACabc.Lines.RXline line2(par(
    V_nom=26e3,
    f_nom=60,
    r=0.02e-3,
    x=0.3e-3), len=250)
            annotation (extent=[20,-60; 40,-40]);
  Spot.ACabc.Sources.InfBus infBus2(V_nom=26e3)
    annotation (
          extent=[80,-60; 60,-40]);
  Spot.Control.Relays.SwitchRelay relayGrd(
    ini_state=false,
    t_switch={0.1,0.3})
              annotation (extent=[20,-20; 0,0]);
  Spot.Control.Setpoints.Set_w_p_v setpts1
                                     annotation (extent=[-100,40; -80,60]);
  Spot.Control.Setpoints.Set_w_p_v setpts2
                                     annotation (extent=[-100,-60; -80,-40]);
  Spot.ACabc.Nodes.GroundOne grd2 annotation (extent=[80,-60; 100,-40]);
  Spot.ACabc.Nodes.GroundOne grd1 annotation (extent=[80,40; 100,60]);
  Spot.Common.Thermal.BdCondV bdCond1(m=2)
      annotation (extent=[-80,60; -60,80]);
  Spot.Common.Thermal.BdCondV bdCond2(m=2)
      annotation (extent=[-80,-40; -60,-20]);
  SpotExamples.Data.Machines.Synchron3rd60Hz26kV_720MVA syn3rd60Hz26k_720M
      annotation (extent=[-40,80; 0,100]);
  SpotExamples.Data.Machines.Synchron60Hz26kV_720MVA syn60Hz26k_720M
      annotation (extent=[20,80; 60,100]);

equation
  connect(setpts1.setpts, turboGen1.setpts)   annotation (points=[-80,50; -80,
          50],
        style(color=74, rgbcolor={0,0,127}));
  connect(setpts2.setpts, turboGen2.setpts)   annotation (points=[-80,-50; -80,
          -50],      style(color=74, rgbcolor={0,0,127}));
  connect(relayGrd.y, switchGrd1.control) annotation (points=[0,-10; -10,-10;
          -10,10], style(color=5, rgbcolor={255,0,255}));
  connect(relayGrd.y, switchGrd2.control) annotation (points=[0,-10; -10,-10;
          -10,-70], style(color=5, rgbcolor={255,0,255}));
  connect(turboGen1.term, line1.term_p)   annotation (points=[-60,50; 20,50],
        style(color=62, rgbcolor={0,110,110}));
  connect(line1.term_n, infBus1.term)   annotation (points=[40,50; 60,50],
        style(color=62, rgbcolor={0,110,110}));
  connect(turboGen1.term, switchGrd1.term_p)   annotation (points=[-60,50; -40,
          50; -40,20; -20,20], style(color=62, rgbcolor={0,110,110}));
  connect(switchGrd1.term_n, grd1f.term)
      annotation (points=[0,20; 20,20], style(color=62, rgbcolor={0,110,110}));
  connect(turboGen2.term, line2.term_p)   annotation (points=[-60,-50; 20,-50],
        style(color=62, rgbcolor={0,110,110}));
  connect(line2.term_n, infBus2.term)   annotation (points=[40,-50; 60,-50],
        style(color=62, rgbcolor={0,110,110}));
  connect(turboGen2.term, switchGrd2.term_p)   annotation (points=[-60,-50; -40,
          -50; -40,-80; -20,-80], style(color=62, rgbcolor={0,110,110}));
  connect(switchGrd2.term_n, grd2f.term)  annotation (points=[0,-80; 20,-80],
        style(color=62, rgbcolor={0,110,110}));
  connect(infBus1.neutral, grd1.term)
      annotation (points=[80,50; 80,50], style(color=3, rgbcolor={0,0,255}));
  connect(infBus2.neutral, grd2.term)
      annotation (points=[80,-50; 80,-50], style(color=3, rgbcolor={0,0,255}));
  connect(turboGen1.heat, bdCond1.heat)   annotation (points=[-70,60; -70,60],
        style(color=42, rgbcolor={176,0,0}));
  connect(turboGen2.heat, bdCond2.heat)   annotation (points=[-70,-40; -70,-40],
        style(color=42, rgbcolor={176,0,0}));
  annotation (
    Documentation(
            info="<html>
<p>The example illustrates the difference in dynamic behaviour between low- and high-order generator models.<br>
A common 3-phase short circuit occurs at 100 msec, cleared after 300 ms.</p>
<p><i>Compare for example:</i>
<pre>
  .generator.i        current
  .generator.tau      torque
</pre>
of <tt>turbGen1</tt> and <tt>turbGen2</tt>.<br>
The high order model exhibits fast damping of torque-oscillations due to the damper windings. See also damper currents i_rd, i_rq (protected).</p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>"),
      experiment(StopTime=0.5, NumberOfIntervals=1000),
      experimentSetupOutput(derivatives=false));
end GenOrder3and7;

model TurboGroupGenerator
    "Turbogroup with generator, electro-mechanical interaction"

  inner Spot.System system
                      annotation (extent=[-100,80; -80,100]);
  Spot.Control.Setpoints.Set_w_p_v setpts
                                     annotation (extent=[-100,0; -80,20]);
  Spot.GenerationACabc.TurboGrpGenerator turboGrpGen(
    v_ini=1.0156,
    redeclare Spot.Control.Exciters.Exciter1st exciter "1st order",
      turboGroup(par=turboGrp1200M),
      redeclare Spot.ACdqo.Machines.Synchron_el generator(par=syn20k_1200M)
        "nth order")
    annotation (extent=[-80,0; -60,20]);
  Spot.ACabc.Lines.RXline line(
    len=40, par(
      V_nom=20e3,
      r=0.02e-3,
      x=0.2e-3))
            annotation (extent=[20,0; 40,20]);
  Spot.ACabc.Sources.InfBus infBus(V_nom=20e3)
    annotation (
          extent=[80,0; 60,20]);
  Spot.ACabc.Breakers.ForcedSwitch switchGrd(V_nom=20e3,I_nom=60e3)
    annotation (
          extent=[-20,-30; 0,-10]);
  Spot.ACabc.Nodes.Ground grdf
    annotation (
          extent=[20,-30; 40,-10]);
  Spot.Control.Relays.SwitchRelay relayGrd(
    ini_state=false,
    t_switch={0.1,0.3},
    n=1)      annotation (extent=[40,40; 20,60]);
  Spot.ACabc.Nodes.GroundOne grd annotation (extent=[80,0; 100,20]);
  Spot.Common.Thermal.BdCondV bdCond(m=2)
      annotation (extent=[-80,20; -60,40]);
  SpotExamples.Data.Turbines.SteamTurboGroup1200MW turboGrp1200M
      annotation (extent=[-40,80; 0,100]);
  SpotExamples.Data.Machines.Synchron20kV_1200MVA syn20k_1200M
      annotation (extent=[20,80; 60,100]);

equation
  connect(setpts.setpts, turboGrpGen.setpts) annotation (points=[-80,10; -80,10],
               style(color=74, rgbcolor={0,0,127}));
  connect(relayGrd.y[1], switchGrd.control[1])   annotation (points=[20,50; -10,
          50; -10,-10], style(color=5, rgbcolor={255,0,255}));
  connect(turboGrpGen.term, line.term_p)   annotation (points=[-60,10; 20,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(line.term_n, infBus.term)   annotation (points=[40,10; 60,10], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(turboGrpGen.term, switchGrd.term_p)   annotation (points=[-60,10; -40,
          10; -40,-20; -20,-20], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(switchGrd.term_n, grdf.term)  annotation (points=[0,-20; 20,-20],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(infBus.neutral, grd.term)
      annotation (points=[80,10; 80,10], style(color=3, rgbcolor={0,0,255}));
  connect(turboGrpGen.heat, bdCond.heat)   annotation (points=[-70,20; -70,20],
        style(color=42, rgbcolor={176,0,0}));
  annotation (
    Documentation(
            info="<html>
<p>The example illustrates the influence of an electric shock on the mechanical behaviour of the turbogroup.<br>
A common 3-phase short circuit occurs at 0.1 sec, cleared after 200 ms.</p>
<p><i>See for example:</i>
<pre>
  turboGrpGen.generator.tau      torque (electric frequency)
  turboGrpGen.turboGroup.delta   relative angles between single turbines (frequencies typical 16 to 23 Hz)
</pre></p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>
"),
      experiment(
        StopTime=0.5,
        NumberOfIntervals=1000,
        fixedstepsize=0.001,
        Algorithm=""),
      experimentSetupOutput(derivatives=false, inputs=false));
end TurboGroupGenerator;

model TieLine "Generators and power-oscillations"


  inner Spot.System system(f_nom=60, fType="ave")
    annotation (extent=[-100,80; -80,100]);
  Spot.GenerationACabc.TurboGenerator turboGen1(
    dispPA=true,
    alpha_ini=0.316177 + system.alpha0,
    v_ini=1.05,
    H=20,
    redeclare Spot.Control.Exciters.Exciter1st exciter "1st order",
    redeclare Spot.ACabc.Machines.Synchron_el generator(par=syn60Hz26k_720M)
        "nth order",
    redeclare Spot.Control.Governors.Governor1st governor "1st order",
      iniType=Spot.Base.Types.p_q,
      p_ini=0.9,
      q_ini=0.24022361)
    annotation (extent=[-100,-20; -80,0]);
  Spot.ACabc.Nodes.BusBar bus1           annotation (extent=[-80,-20; -60,0]);
  Spot.ACabc.Sensors.Psensor sensor1(term_p(v(start={20e3,0,0})))
    annotation (
          extent=[-60,-20; -40,0]);
  Spot.ACabc.Lines.RXline line1(par(
    V_nom=26e3,
    f_nom=60,
    r=0.02e-3,
    x=0.3e-3), len=200,
    stIni_en=false)
            annotation (extent=[-30,-20; -10,0]);
  Spot.GenerationACabc.TurboGenerator turboGen2(
    dispPA=true,
    alpha_ini=0.0144536 + system.alpha0,
    v_ini=1.04,
    H=20,
    redeclare Spot.Control.Exciters.Exciter1st exciter "1st order",
    redeclare Spot.ACabc.Machines.Synchron_el generator(par=syn60Hz26k_720M)
        "nth order",
    redeclare Spot.Control.Governors.Governor1st governor "1st order",
      iniType=Spot.Base.Types.p_q,
      p_ini=0.9,
      q_ini=0.5092972)
    annotation (extent=[100,-20; 80,0]);
  Spot.ACabc.Nodes.BusBar bus2           annotation (extent=[60,-20; 80,0]);
  Spot.ACabc.Sensors.Psensor sensor2(term_p(v(start={20e3,0,0})))
    annotation (
          extent=[60,-20; 40,0]);
  Spot.ACabc.Lines.RXline line2(par(
    V_nom=26e3,
    f_nom=60,
    r=0.02e-3,
    x=0.3e-3), len=40,
    stIni_en=false)
            annotation (extent=[10,-20; 30,0]);
  Spot.GenerationACabc.TurboGenerator turboGen3(
    dispPA=true,
    v_ini=1.03,
    H=20,
    redeclare Spot.Control.Exciters.Exciter1st exciter "1st order",
    redeclare Spot.Control.Governors.Governor1st governor "1st order",
      redeclare Spot.ACabc.Machines.Synchron_el generator(par=syn60Hz26k_720M,
          stIni_en=false) "nth order",
      p_ini=0.27353,
      q_ini=0.10292306)
    annotation (extent=[10,60; -10,80],  rotation=-90);
  Spot.ACabc.Sensors.Psensor sensor3(term_p(v(start={20e3,0,0})))
    annotation (
          extent=[-10,50; 10,30], rotation=90);
  Spot.ACabc.Lines.RXline line3(par(
    V_nom=26e3,
    f_nom=60,
    r=0.02e-3,
    x=0.3e-3), len=150,
    stIni_en=false)
    annotation (
          extent=[-10,0; 10,20],  rotation=90);
  Spot.ACabc.Sensors.Psensor sensorLoad
    annotation (
          extent=[-10,-40; 10,-60],   rotation=90);
  Spot.ACabc.Loads.Zload load(
    p0_set={0.95,0.2},
    V_nom=26e3,
    S_nom=1500e6,
      scType=Spot.Base.Types.sig)
    annotation (
          extent=[10,-100; -10,-80],  rotation=-90);
  Spot.Blocks.Signals.Transient[2] pq_change(
    each t_duration=0.1,
    s_ini={0.95,0.2},
    s_fin={0.2,0.1},
    each t_change=2)
               annotation (extent=[-40,-100; -20,-80]);
  Spot.Control.Setpoints.Set_w_p_v setpts1
                                     annotation (extent=[-120,-20; -100,0]);
  Spot.Control.Setpoints.Set_w_p_v setpts2
                                     annotation (extent=[120,-20; 100,0]);
  Spot.Control.Setpoints.Set_w_p_v setpts3
                                     annotation (extent=[10,80; -10,100],
      rotation=-90);
  Spot.Common.Thermal.BdCondV bdCond1(m=2)
      annotation (extent=[-100,0; -80,20]);
  Spot.Common.Thermal.BdCondV bdCond2(m=2)
      annotation (extent=[80,0; 100,20]);
  Spot.Common.Thermal.BdCondV bdCond3(m=2)
      annotation (extent=[-30,60; -10,80], rotation=90);
  SpotExamples.Data.Machines.Synchron60Hz26kV_720MVA syn60Hz26k_720M
      annotation (extent=[-60,80; -20,100]);

equation
  connect(pq_change.y,load. p_set)   annotation (points=[-20,-90; -10,-90],
        style(color=74, rgbcolor={0,0,127}));
  connect(setpts1.setpts,turboGen1. setpts)   annotation (points=[-100,-10;
          -100,-10],
               style(color=74, rgbcolor={0,0,127}));
  connect(setpts2.setpts,turboGen2. setpts)   annotation (points=[100,-10; 100,
          -10],style(color=74, rgbcolor={0,0,127}));
  connect(sensorLoad.term_p,line3. term_p)   annotation (points=[-6.12303e-016,
          -40; -6.12303e-016,-30; -6.12303e-016,-30; -6.12303e-016,-20;
          -6.12303e-016,0; -6.12303e-016,0],        style(color=62, rgbcolor={0,
            110,110}));
  connect(sensorLoad.term_n,load. term)   annotation (points=[6.12303e-016,-60;
          6.12303e-016,-65; 6.12303e-016,-65; 6.12303e-016,-70; 6.12303e-016,
          -80; 6.12303e-016,-80],              style(color=62, rgbcolor={0,110,
            110}));
  connect(turboGen1.term,bus1. term)  annotation (points=[-80,-10; -70,-10],
        style(color=62, rgbcolor={0,110,110}));
  connect(bus1.term,sensor1. term_p)  annotation (points=[-70,-10; -60,-10],
        style(color=62, rgbcolor={0,110,110}));
  connect(sensor1.term_n,line1. term_p)   annotation (points=[-40,-10; -30,-10],
        style(color=62, rgbcolor={0,110,110}));
  connect(turboGen2.term,bus2. term)  annotation (points=[80,-10; 70,-10],
                                                                         style(
          color=62, rgbcolor={0,110,110}));
  connect(bus2.term,sensor2. term_p)  annotation (points=[70,-10; 60,-10],
                                                                         style(
          color=62, rgbcolor={0,110,110}));
  connect(sensor2.term_n,line2. term_n)   annotation (points=[40,-10; 30,-10],
        style(color=62, rgbcolor={0,110,110}));
  connect(line1.term_n,sensorLoad. term_p)   annotation (points=[-10,-10; -6,
          -10; -6,-40; -6.12303e-016,-40],
                                      style(color=62, rgbcolor={0,110,110}));
  connect(line2.term_p,sensorLoad. term_p)   annotation (points=[10,-10; 6,-10;
          6,-40; -6.12303e-016,-40],
                                   style(color=62, rgbcolor={0,110,110}));
  connect(setpts3.setpts,turboGen3. setpts) annotation (points=[-6.12303e-016,
          80; 6.12303e-016,80], style(color=74, rgbcolor={0,0,127}));
  connect(turboGen3.term, sensor3.term_p)   annotation (points=[-6.12303e-016,
          60; -6.12303e-016,57.5; -6.12303e-016,57.5; -6.12303e-016,55;
          -6.12303e-016,50; -6.12303e-016,50],
                                 style(color=70, rgbcolor={0,130,175}));
  connect(sensor3.term_n, line3.term_n)   annotation (points=[6.12303e-016,30;
          6.12303e-016,27.5; 6.12303e-016,27.5; 6.12303e-016,25; 6.12303e-016,
          20; 6.12303e-016,20],              style(color=70, rgbcolor={0,130,
            175}));
  connect(turboGen1.heat, bdCond1.heat)
      annotation (points=[-90,0; -90,0], style(color=42, rgbcolor={176,0,0}));
  connect(turboGen2.heat, bdCond2.heat)
      annotation (points=[90,0; 90,0], style(color=42, rgbcolor={176,0,0}));
  connect(turboGen3.heat, bdCond3.heat)   annotation (points=[-10,70; -10,70],
        style(color=42, rgbcolor={176,0,0}));
  annotation (
    Documentation(
            info="<html>
<p>Tie line with three generators (third as infinite slack bus), feeding a variable load. The load changes abruptly at <tt>t=2</tt> and induces power oscillations between the nodes.<br>
The oscillations are slowly damped (depending on control), but may also lead to system instability.<br>
After the load decreases, system frequency starts to increase from 60 to 62 Hz with an intermediate maximum of 63 Hz. For narrow frequency-bounds 'system.f_lim', for example {58, 62} simulation stops when the limit is reached (after 5 sec).</p>
<p><i>See for example:</i>
<pre>
 sensor's.p[1:2]    active and reactive power
 system.omega       system frequency
</pre></p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>
"),
      experiment(StopTime=30));
end TieLine;

model WindGeneratorLine "Asynchronous generator"

  inner Spot.System system
                      annotation (extent=[-100,80; -80,100]);
  Spot.GenerationACabc.WindGenerator windGen(
    WT(par=windTurb), generator(par=asyn400_30k))
    annotation (extent=[-60,0; -40,20]);
  Spot.ACabc.Nodes.BusBar busbar        annotation (extent=[-30,0; -10,20]);
  Spot.ACabc.Sensors.Psensor sensor
    annotation (
          extent=[-10,0; 10,20]);
  Spot.ACabc.Lines.RXline line(par(
    V_nom=400,
    S_nom=30e3,
    r=0.05), len=1.5,
      stIni_en=false)
    annotation (
          extent=[30,0; 50,20]);
  Spot.ACabc.Sources.InfBus infBus(V_nom=400)
    annotation (
          extent=[90,0; 70,20]);
  Spot.Blocks.Signals.Transient trsSignal1(
    t_change=25,
    t_duration=50,
    s_ini=5,
    s_fin=15)       annotation (extent=[-100,0; -80,20]);
  Spot.ACabc.Nodes.GroundOne grd annotation (extent=[90,0; 110,20]);
  Spot.Common.Thermal.BdCondV bdCond(m=2)
      annotation (extent=[-60,20; -40,40]);
  SpotExamples.Data.Turbines.WindTurbineGear windTurb
                                         annotation (extent=[-40,80; 0,100]);
  SpotExamples.Data.Machines.Asynchron400V_30kVA asyn400_30k
      annotation (extent=[20,80; 60,100]);

equation
  connect(windGen.term, busbar.term)   annotation (points=[-40,10; -20,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(busbar.term, sensor.term_p)   annotation (points=[-20,10; -10,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(sensor.term_n, line.term_p)   annotation (points=[10,10; 30,10],
        style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(line.term_n, infBus.term)   annotation (points=[50,10; 70,10], style(
        color=70,
        rgbcolor={0,130,175},
        fillColor=62,
        rgbfillColor={0,120,120},
        fillPattern=1));
  connect(infBus.neutral, grd.term)
      annotation (points=[90,10; 90,10], style(color=3, rgbcolor={0,0,255}));
  connect(windGen.heat, bdCond.heat)   annotation (points=[-50,20; -50,20],
        style(color=42, rgbcolor={176,0,0}));
  connect(trsSignal1.y, windGen.windSpeed)   annotation (points=[-80,10; -60,10],
        style(color=74, rgbcolor={0,0,127}));
  annotation (
    Documentation(
            info="<html>
<p>This example shows an asynchron generator directly coupled to the grid.<br>
The wind-speed is increased from 5 to 15 m/s. The machine remains stable.</p>
<p><i>See for example:</i>
<pre>
  sensor.p[1:2]    active and reactive power
  windGen.generator.slip
</pre></p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>

"),
      experiment(StopTime=60, NumberOfIntervals=1000));
end WindGeneratorLine;

protected
model Synchron3rd_el
  extends Spot.ACabc.Machines.Partials.Synchron3rdBase;
  Spot.Base.Interfaces.ElectricV_p field(m=2) "field winding"
  annotation (extent=[-90,-30; -110,-50],
                                       rotation=180);
equation
  psi_e = (field.pin[1].v - field.pin[2].v)/c.omega_nom;
  annotation (Documentation(info="<html>
<p>Contains no mechanical initial conditions, in contrast to the models in Spot.ACabc.Machines.</p>
</html>"));
end Synchron3rd_el;

public
model Islanding "AC synchronous generator in islanding configuration"

  inner Spot.System system
annotation (extent=[-100,80; -80,100]);
  parameter SI.Voltage vAC_nom=560 "AC nominal voltage";
  parameter SI.Voltage vDC_nom=750 "DC nominal voltage";
  Spot.Control.Setpoints.Set_w_p setpts   annotation (extent=[-100,-60; -80,-40]);
  Spot.GenerationACabc.TurboPMgenerator turboGen(
    redeclare Spot.Control.Governors.Governor1st governor "1st order",
    redeclare Spot.ACabc.Machines.Synchron_pm generator(
          par=synpm560_100k) "nth order")
    annotation (extent=[-80,-60; -60,-40]);
  Spot.ACabc.Nodes.DefReference reference
      annotation (extent=[-60,-60; -40,-40]);
  Spot.ACabc.Sensors.Psensor ACpower  annotation (extent=[-40,-60; -20,-40]);
  Spot.ACabc.Inverters.RectifierAverage rectifier(par=idealSC1k_100)
                                          annotation (extent=[10,-60; -10,-40]);
  Spot.AC1_DC.Impedances.CapacitorSym capSym(
    G=1e-4,
    C=0.020,
      Vstart=vDC_nom)                   annotation (extent=[20,-60; 40,-40]);
  Spot.ACabc.Nodes.GroundOne grd    annotation (extent=[40,-90; 20,-70],
      rotation=-90);
  Spot.AC1_DC.Sensors.VdiffSensor DCvoltage
                                    annotation (extent=[20,-20; 40,0]);
  Spot.AC1_DC.Sensors.Psensor DCpower  annotation (extent=[50,-60; 70,-40]);
  Spot.AC1_DC.Loads.ZloadDC zLoadDC(S_nom=100e3,
      scType=Spot.Base.Types.sig,
    V_nom=vDC_nom)
    annotation (extent=[80,-60; 100,-40]);
  Spot.Blocks.Signals.Transient transSig(
    t_duration=2.5,
    s_ini=1,
    s_fin=0.7,
    t_change=10)                         annotation (extent=[100,-30; 80,-10],
        rotation=-90);
  Modelica.Blocks.Continuous.LimPID limPID_DC(
    yMin=0,
    yMax=2,
    xi_start=1,
      k=1/vDC_nom,
      initType=Modelica.Blocks.Types.Init.SteadyState,
      Ti=0.5,
      Td=0.1)
         annotation (extent=[40,20; 20,40]);
  Modelica.Blocks.Sources.Constant set_vDC(k=vDC_nom)
      annotation (extent=[70,20; 50,40]);
  Spot.Common.Thermal.BdCondV bdCond1(m=2)
      annotation (extent=[-80,-40; -60,-20]);
  Spot.Common.Thermal.BdCondV bdCond2(m=1)
      annotation (extent=[-10,-40; 10,-20]);
  SpotExamples.Data.Machines.Synchron_pm560V_100kVA synpm560_100k
      annotation (extent=[-60,80; -20,100]);
  SpotExamples.Data.Semiconductors.IdealSC1kV_100A idealSC1k_100
    annotation (extent=[0,80; 40,100]);

equation
  connect(ACpower.term_n, rectifier.AC) annotation (points=[-20,-50; -10,-50],
        style(color=62, rgbcolor={0,120,120}));
  connect(capSym.term_n, DCpower.term_p)
      annotation (points=[40,-50; 50,-50], style(color=3, rgbcolor={0,0,255}));
  connect(DCpower.term_n, zLoadDC.term)
      annotation (points=[70,-50; 80,-50], style(color=3, rgbcolor={0,0,255}));
  connect(setpts.setpts, turboGen.setpts) annotation (points=[-80,-50; -80,-50],
        style(color=74, rgbcolor={0,0,127}));
  connect(set_vDC.y, limPID_DC.u_s)
      annotation (points=[49,30; 42,30], style(color=74, rgbcolor={0,0,127}));
  connect(limPID_DC.y, setpts.setpt_p) annotation (points=[19,30; -100,30; -100,
          -50; -92,-50], style(color=74, rgbcolor={0,0,127}));
  connect(capSym.term_p, DCvoltage.term)
      annotation (points=[20,-50; 20,-10], style(color=3, rgbcolor={0,0,255}));
  connect(rectifier.DC, capSym.term_p)
      annotation (points=[10,-50; 20,-50],style(color=3, rgbcolor={0,0,255}));
  connect(turboGen.heat, bdCond1.heat)   annotation (points=[-70,-40; -70,-40],
        style(color=42, rgbcolor={176,0,0}));
  connect(rectifier.heat, bdCond2.heat)   annotation (points=[0,-40; 0,-40],
        style(color=42, rgbcolor={176,0,0}));
  connect(transSig.y, zLoadDC.p_set)   annotation (points=[90,-30; 90,-40],
        style(color=74, rgbcolor={0,0,127}));
  connect(capSym.neutral, grd.term)
    annotation (points=[30,-60; 30,-70], style(color=3, rgbcolor={0,0,255}));
  connect(DCvoltage.v, limPID_DC.u_m)
      annotation (points=[30,0; 30,18], style(color=74, rgbcolor={0,0,127}));
  connect(turboGen.term, reference.term)   annotation (points=[-60,-50; -50,-50],
        style(color=70, rgbcolor={0,130,175}));
  connect(reference.term, ACpower.term_p)   annotation (points=[-50,-50; -40,
          -50], style(color=70, rgbcolor={0,130,175}));
  connect(turboGen.phiRotor, reference.theta)   annotation (points=[-60,-40;
          -50,-40], style(color=74, rgbcolor={0,0,127}));
  annotation (
Documentation(
        info="<html>
<p>Permanent magnet excited synchron generator, rotor defines reference system.<br>
The generator is directly coupled to a (passive) rectifier. If an average-version of the rectifier is tolerable, no transforms at all are necessary. The simulation (for linear generator models) is fast. This is of particular importance for high speed machines, because the high frequency drastically slows down
integration in inertial abc-system.</p>
<p><i>See for example:</i>
<pre>
  ACpower.p
  DCpower.p
  DCvoltage.v
</pre>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>"),
experiment(StopTime=30));
end Islanding;

public
model LocalGeneration
    "AC torque controlled synchronous machine as local generator"

  inner Spot.System system(f_nom=60)
annotation (extent=[-100,80; -80,100]);
  parameter SI.Voltage vDC_nom=780 "DC nominal voltage";
  final parameter SI.Current I_nom=syn3rdpm560_100k.S_nom/syn3rdpm560_100k.V_nom
      "generator nominal current";
  Spot.Blocks.Signals.Transient speedSignal(
    s_ini=2*pi*180,
    s_fin=2*pi*150,
    t_duration=5,
    t_change=20)
    annotation (extent=[-100,-60; -80,-40]);
  Spot.Mechanics.Rotation.Speed speed(w0=2*pi*180, scType=Spot.Base.Types.sig)
                                      annotation (extent=[-70,-60; -50,-40]);
  Spot.GenerationACabc.PMgenerator PMgen(generator(par=syn3rdpm560_100k),
      inverter(par=idealSC1k_100),
      rpm_ini=180*60)
    annotation (extent=[-40,-60; -20,-40]);
  Spot.AC1_DC.Impedances.CapacitorSym capSym(
    G=1e-4,
    C=0.020,
      Vstart=vDC_nom)                   annotation (extent=[0,-60; 20,-40]);
  Spot.ACabc.Nodes.GroundOne grd    annotation (extent=[20,-90; 0,-70],
      rotation=-90);
  Spot.AC1_DC.Sensors.VdiffSensor DCvoltage
                                    annotation (extent=[0,-30; 20,-10]);
  Spot.AC1_DC.Sensors.Psensor DCpower  annotation (extent=[30,-60; 50,-40]);
  Spot.AC1_DC.Loads.ZloadDC zLoadDC(S_nom=100e3,
      scType=Spot.Base.Types.sig,
    V_nom=vDC_nom)
    annotation (extent=[60,-60; 80,-40]);
  Spot.Blocks.Signals.Transient transSig(
    t_duration=2.5,
    t_change=10,
      s_ini=0.5,
      s_fin=0.9)                         annotation (extent=[80,-30; 60,-10],
        rotation=-90);
  Spot.Common.Thermal.BdCondV bdCond(m=3)
      annotation (extent=[-40,-40; -20,-20]);
  Spot.Blocks.Signals.Transient i_d(
    t_duration=5,
    s_fin=0,
    t_change=20,
      s_ini=-0.1)
    annotation (extent=[-100,-20; -80,0]);
  Modelica.Blocks.Sources.Constant vDC_set(k=vDC_nom)
      annotation (extent=[-100,20; -80,40]);
  Modelica.Blocks.Continuous.LimPID PI_vDC(
      Td=0.05,
      controllerType=Modelica.Blocks.Types.SimpleController.PI,
      initType=Modelica.Blocks.Types.Init.SteadyState,
      k=0.3*I_nom/vDC_nom,
      yMax=1.4*I_nom,
      Ti=0.1)
         annotation (extent=[-70,20; -50,40]);
  Modelica.Blocks.Math.Gain gain(k=-1) "generator: negative torque tau_act"
                                         annotation (extent=[-40,20; -20,40]);
  SpotExamples.Data.Machines.Synchron3rd_pm560V_100kVA syn3rdpm560_100k(r_n=1e4)
      annotation (extent=[-60,80; -20,100]);
  SpotExamples.Data.Semiconductors.IdealSC1kV_100A idealSC1k_100
    annotation (extent=[0,80; 40,100]);

equation
  connect(PMgen.heat, bdCond.heat)   annotation (points=[-30,-40; -30,-40],
        style(color=42, rgbcolor={176,0,0}));
  connect(speed.flange, PMgen.flange)
      annotation (points=[-50,-50; -40,-50], style(color=0, rgbcolor={0,0,0}));
  connect(PMgen.term, capSym.term_p)
      annotation (points=[-20,-50; 0,-50], style(color=3, rgbcolor={0,0,255}));
  connect(capSym.neutral, grd.term)
      annotation (points=[10,-60; 10,-70], style(color=3, rgbcolor={0,0,255}));
  connect(capSym.term_n, DCpower.term_p)
      annotation (points=[20,-50; 30,-50], style(color=3, rgbcolor={0,0,255}));
  connect(DCpower.term_n, zLoadDC.term)
      annotation (points=[50,-50; 60,-50], style(color=3, rgbcolor={0,0,255}));
  connect(capSym.term_p, DCvoltage.term)
      annotation (points=[0,-50; 0,-20], style(color=3, rgbcolor={0,0,255}));
  connect(transSig.y, zLoadDC.p_set)   annotation (points=[70,-30; 70,-40],
        style(color=74, rgbcolor={0,0,127}));
  connect(DCvoltage.v, PI_vDC.u_m)   annotation (points=[10,-10; 10,0; -60,0;
          -60,18], style(color=74, rgbcolor={0,0,127}));
  connect(vDC_set.y, PI_vDC.u_s)   annotation (points=[-79,30; -72,30], style(
          color=74, rgbcolor={0,0,127}));
  connect(PI_vDC.y, gain.u)   annotation (points=[-49,30; -42,30], style(color=
            74, rgbcolor={0,0,127}));
  connect(gain.y, PMgen.i_act[2])      annotation (points=[-19,30; -10,30; -10,
          10; -36,10; -36,-40.5], style(color=74, rgbcolor={0,0,127}));
  connect(speedSignal.y, speed.w) annotation (points=[-80,-50; -70,-50], style(
          color=74, rgbcolor={0,0,127}));
  connect(i_d.y, PMgen.i_act[1]) annotation (points=[-80,-10; -36,-10; -36,
          -39.5], style(color=74, rgbcolor={0,0,127}));
  annotation (
Documentation(
        info="<html>
<p>Permanent magnet excited synchron generator.<br>
The generator is coupled to an contolled rectifier. If an average-version of the rectifier is tolerable, no transforms at all are necessary.</p>
<p><i>See for example:</i>
<pre>
  DCpower.p
  DCvoltage.v
</pre>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>"),
experiment(StopTime=30));
end LocalGeneration;
  annotation (preferredView="info",
Documentation(info="<html>
<p>Power sources and generation, a set of examples mainly for understanding the synchronous machine.</p>
<p><a href=\"Spot.UsersGuide.Examples\">up users guide</a></p>
</html>
"));
end g_GenerationACabc;
